import Result "mo:base/Result";
import Trie "mo:base/Trie";
import Int "mo:base/Int";
import Nat "mo:base/Nat";
import List "mo:base/List";
import Principal "mo:base/Principal";

module {
  public type Result<T, E> = Result.Result<T, E>;
  public type Account = { owner : Principal };
  public type Proposal = {
    id : Nat;
    votes_no : Tokens;
    voters : List.List<Principal>;
    state : ProposalState;
    timestamp : Int;
    proposer : Principal;
    votes_yes : Tokens;
    payload : ProposalPayload;
  };
  public type ProposalPayload = {
    // method : Text;
    // canister_id : Principal;
    // message : Blob;
    title : Text;
    description : Text;
    topic : Text;
  };
  public type ProposalState = {
    // A failure occurred while executing the proposal
    #failed : Text;
    // The proposal is open for voting
    #open;
    // The proposal is currently being executed
    #executing;
    // Enough "no" votes have been cast to reject the proposal, and it will not be executed
    #rejected;
    // The proposal has been successfully executed
    #succeeded;
    // Enough "yes" votes have been cast to accept the proposal, and it will soon be executed
    #accepted;
  };
  public type Tokens = { amount_e8s : Nat };
  public type TransferArgs = { to : Principal; amount : Tokens };
  public type UpdateSystemParamsPayload = {
    transfer_fee : ?Tokens;
    proposal_vote_threshold : ?Tokens;
    proposal_submission_deposit : ?Tokens;
  };
  public type Vote = { #no; #yes };
  public type VoteArgs = { vote : Vote; proposal_id : Nat };

  public type SystemParams = {
    transfer_fee : Tokens;

    // The amount of tokens needed to vote "yes" to accept, or "no" to reject, a proposal
    proposal_vote_threshold : Tokens;

    // The amount of tokens that will be temporarily deducted from the account of
    // a user that submits a proposal. If the proposal is Accepted, this deposit is returned,
    // otherwise it is lost. This prevents users from submitting superfluous proposals.
    proposal_submission_deposit : Tokens;
  };
  public type BasicDaoStableStorage = {
    accounts : [Account];
    proposals : [Proposal];
    // system_params : SystemParams;
  };

  public func proposal_key(t : Nat) : Trie.Key<Nat> = {
    key = t;
    hash = Int.hash t;
  };
  public func account_key(t : Principal) : Trie.Key<Principal> = {
    key = t;
    hash = Principal.hash t;
  };
  public func accounts_fromArray(arr : [Account]) : Trie.Trie<Principal, Tokens> {
    var s = Trie.empty<Principal, Tokens>();
    for (account in arr.vals()) {
      s := Trie.put(s, account_key(account.owner), Principal.equal, { amount_e8s = 0 }).0;
    };
    s;
  };
  public func proposals_fromArray(arr : [Proposal]) : Trie.Trie<Nat, Proposal> {
    var s = Trie.empty<Nat, Proposal>();
    for (proposal in arr.vals()) {
      s := Trie.put(s, proposal_key(proposal.id), Nat.equal, proposal).0;
    };
    s;
  };

  public let oneToken = { amount_e8s = 10_000_000 };
  public let zeroToken = { amount_e8s = 0 };
};
